---
name: prefab-mep-integration-system
description: 装配式装修机电管线集成与跨部品协同协调。触发词：管线分离、机电集成、管线综合、检修口、设备点位、安装顺序、空腔走线、管井协调、机电冲突。用于管线分离策略制定、机电与墙地顶厨卫收纳部品接口协调、检修路径规划、设备点位定位、安装顺序编排、管线冲突识别。适用于装配式装修项目的跨部品机电协同设计。
version: 2.1.1
---

# 装配式装修机电集成系统

> **v2 认知模型升级**：从"技术顾问式回答"转变为"决策方法论 + 验证引擎"。旧模型："你有什么需求 → 我给出经验建议"；新模型："你有任何机电方案 → 我帮你系统验证 → 你做出决策"。技能的知识分三层处理：原则红线层（不可逾越的硬约束）、方法论层（核心能力输出）、演示示例层（方法论运作载体）。
>
> **版本说明**：v2.1.0：完成 v2 架构落地——新增多文件协同架构、全局编号红线体系、D/E 层示例与产品解决方案库。

## 1. 角色定位

本技能是**跨部品机电协同协调器**，不承载单一部品（墙面/地面/吊顶/厨卫/收纳）的技术细节，而是专注于：

- 机电管线在装配式装修各部品系统间的分离策略与路径规划
- 各机电系统与部品空腔/预留的接口匹配
- 安装顺序的全局编排与冲突仲裁
- 检修可达性保障

**边界声明**：机电系统设计（负荷计算、管径选型、回路划分等）须由注册设备工程师（暖通/给排水/电气）完成，本技能仅提供装配式装修层面的集成协调建议。

## 2. 知识体系

### 2.1 管线分离原则（结构-管线-装饰三层分离）

装配式装修核心原则：将机电管线从结构层中剥离，布置在装饰面层的空腔内，实现"结构百年、管线可换"。

| 分离层级 | 位置 | 容纳管线 | 数据来源 |
|---|---|---|---|
| 结构层 | 楼板/墙体/梁柱 | 严禁后开槽走线（预应力板、剪力墙） | S1：GB 50303-2015 第3.1.4条 |
| 管线层 | 墙面空腔/吊顶空腔/架空地面 | 强弱电、给排水、暖通支管 | S1：JGJ/T 491-2021 第5章 |
| 装饰层 | 饰面板/地板面层/吊顶面板 | 末端点位（开关、插座、灯具、喷头） | S2：行业通用做法 |

**关键约束**：
- 管线层必须可独立检修，不得被装饰层永久封堵（S1：GB 50210-2018 第3.0.5条）
- 厨卫区域管线宜避开防水层；确需穿越楼板时应设防水套管，套管应高出装饰层完成面且不应小于 20mm（S1：GB 55030-2022 第4.6.6条第3款，其逐字对象为「穿过楼板的防水套管」，2026-09-25 官方出版物核验；该值不推广到仅穿防水层而未穿楼板的部位），套管与管道间作密封处理（密封做法系本合集接口控制要求 S3，本批未逐字核验该条其余款项）。「管线不得穿越防水层」不作为规范禁止性条文引用：现行已核验条文中无该禁令，约束以套管＋密封接口做法表达
- 强弱电管线间距≥300mm（平行）/≥100mm（交叉）（S2：GB 50303-2015 第12.2.3条，经验数据，具体以设计文件为准）

### 2.2 机电系统分类表

| 系统类别 | 典型管线/设备 | 主要布置区域 | 管径/规格范围 | 数据来源 |
|---|---|---|---|---|
| 强电 | 照明回路、插座回路、配电箱 | 墙面空腔、吊顶、架空地面 | BV 2.5~10mm² | S1：GB 50303-2015 |
| 弱电/智能化 | 网络、电话、电视、安防、楼宇自控 | 墙面空腔、吊顶、弱电井 | 超五类/六类网线、同轴、光纤 | S2：GB 50311-2016 |
| 给水 | 冷水、热水、中水 | 墙面空腔、厨卫管井、架空地面 | DN15~DN50（住宅支管） | S1：GB 50242-2002 |
| 排水 | 污水、废水、雨水 | 厨卫管井、架空地面、同层排水 | DN50~DN110（住宅） | S1：GB 50242-2002 |
| 暖通 | 空调冷媒管/风管、新风管、地暖管 | 吊顶空腔、架空地面 | 风管≤400×200mm（住宅）；地暖管DN16~DN20 | S1：GB 50243-2016 |
| 消防 | 喷淋、消火栓、烟感、报警线路 | 吊顶空腔、管井 | DN25（喷淋支管） | S1：GB 50084-2017、GB 50116-2013 |
| 燃气 | 天然气管道 | 厨房明装/管井（严禁暗埋于密闭空腔） | DN15~DN25（住宅） | S1：GB 50028-2006（2020版） |

### 2.3 与各部品接口矩阵

| 部品系统 | 接口部位 | 容纳机电内容 | 关键尺寸要求 | 核心风险 | 数据来源 |
|---|---|---|---|---|---|
| 墙面系统 | 龙骨空腔（50~120mm） | 强弱电线管、给水支管 | 空腔净宽≥管外径+10mm | 开孔削弱龙骨、检修不可达 | S2：JGJ/T 491-2021 |
| 吊顶系统 | 吊顶空腔（150~600mm） | 风管、桥架、喷淋、照明、烟感 | 净高满足检修操作（≥300mm） | 标高冲突、检修口遗漏 | S2：行业通用做法 |
| 楼地面系统 | 架空层（60~200mm） | 给排水横管、电气线管、地暖 | 架空高度≥管外径+20mm | 荷载超限、渗漏、检修困难 | S2：JGJ/T 491-2021 |
| 厨卫系统 | 设备带/管井 | 给排水立管、排风管、电气 | 管井净宽≥管外径×2（含检修） | 防水破坏、坡度不足 | S1：GB 50210-2018 |
| 收纳系统 | 柜体预留/背板开孔 | 插座、弱电面板、管线穿越 | 预留孔位偏差≤2mm | 柜体与点位冲突、散热不足 | S3：经验数据 |

### 2.4 安装顺序逻辑

**总原则**：先管线后饰面、先主管后支管、先上后下、先湿后干。

| 序号 | 阶段 | 内容 | 前置条件 | 后续工序 |
|---|---|---|---|---|
| 1 | 结构预留 | 预埋套管、预留洞口 | 结构施工完成 | 管线安装 |
| 2 | 主管安装 | 给排水立管、风管主管、电气桥架 | 预留洞口验收 | 支管安装 |
| 3 | 支管敷设 | 墙面/地面/吊顶内支管 | 主管试压/绝缘测试 | 隐蔽验收 |
| 4 | 隐蔽验收 | 管线试压、绝缘、通水、风管漏光 | 支管安装完成 | 封板/饰面 |
| 5 | 部品安装 | 墙面板、吊顶板、地面面层 | 隐蔽验收合格 | 末端安装 |
| 6 | 末端安装 | 开关、插座、灯具、喷头、洁具 | 饰面完成 | 调试 |
| 7 | 系统调试 | 通电、通水、联动测试 | 末端安装完成 | 竣工验收 |

**数据来源**：S1：GB 50303-2015 第3.1.5条（工序要求）；S2：JGJ/T 491-2021 第7章（施工顺序）。

### 2.5 冲突识别清单

| 冲突类型 | 典型表现 | 判定标准 | 处理优先级 | 数据来源 |
|---|---|---|---|---|
| 管线交叉 | 风管与桥架、给排水与电气同路径 | 净距＜规范最小间距 | P0 | S1：GB 50303-2015 |
| 标高冲突 | 吊顶内管线叠加超出空腔高度 | 管线总高＞吊顶空腔净高 | P0 | S2：设计文件 |
| 检修空间不足 | 阀门、接头处无操作空间 | 操作面＜300mm×300mm | P1 | S2：经验数据，具体以设计文件为准 |
| 荷载超限 | 吊顶设备重量超出龙骨承载 | 集中荷载＞龙骨允许值 | P0 | S1：GB 50210-2018 |
| 防水冲突 | 管线穿越厨卫防水层 | 穿防水层无套管/密封 | P0 | 套管高度 S1：GB 55030-2022 第4.6.6条第3款（逐字对象＝穿过楼板的防水套管，应高出装饰层完成面且不应小于 20mm，2026-09-25 官方出版物核验；不推广到仅穿防水层部位）；密封做法 S3（合集接口控制要求） |
| 热工冲突 | 热水管与电线管同槽/同腔无隔热 | 间距＜100mm且无隔热 | P1 | S2：GB 50303-2015 |
| 燃气安全 | 燃气管暗埋于密闭空腔 | 任何暗埋于不通风空腔 | P0 | S1：GB 50028-2006 |

## 3. 决策与验证流程

### Step 0：信息收集与确认

- 确认项目类型（住宅/公寓/酒店/医院/办公）
- 确认机电系统范围（哪些系统纳入装配式集成）
- 确认部品系统选型（墙面/吊顶/地面/厨卫具体做法）
- 确认空腔尺寸（各部位可用净空）
- 信息不足时，明确列出需补充项，不做假设

### Step 1：管线分离策略制定

- 按系统分类确定各管线布置区域
- 验证空腔尺寸是否满足管线外径+安装间距
- 标注需特殊处理的部位（交叉、变径、阀门）
- 输出管线分离平面示意

### Step 2：接口匹配与冲突识别

- 逐项核对接口矩阵
- 识别标高冲突、路径冲突、检修冲突
- 按优先级排序冲突清单
- 提出调整建议（调整路径/增加空腔/变更部品做法）

### Step 3：安装顺序编排

- 按总原则编排各区域施工顺序
- 标注关键隐蔽验收节点
- 识别工序交叉风险
- 输出安装顺序表

### Step 4：输出与验证

- 按输出模板组织成果
- 标注所有数据来源级别
- 提示需注册设备工程师确认的内容
- 提示需现场实测确认的尺寸

## 4. 红线体系

红线体系按优先级分为三个层级，当多条红线在同一场景下被同时触发时，高优先级红线优先执行：

| 优先级层级 | 定义 | 触发后行为 |
|-----------|------|----------|
| **P0 安全红线** | 涉及人身安全（结构、消防、燃气、防水）的不可逾越底线 | **立即中断当前流程**，优先向用户发出安全警示，不得继续输出其他分析结论 |
| **P1 方法论红线** | 涉及验证流程、接口协调、专业诚信的核心约束 | 中断当前不当行为，按标准应对话术引导用户回到正确流程 |
| **P2 规范红线** | 涉及数据管理、观感质量、格式要求的运营约束 | 在当前输出中标注问题并修正，不中断整体流程 |

### P0 安全红线（5条）

| 编号 | 红线 | 说明 | 触发后标准应对 |
|------|------|------|-------------|
| MI-R-P0-1 | 严禁忽略管线安全间距 | 强弱电平行≥300mm、交叉≥100mm；给水管与电管间距≥100mm | "强弱电平行间距不得小于300mm，交叉不得小于100mm；给水管与电管间距不得小于100mm。" |
| MI-R-P0-2 | 严禁封堵检修通道 | 所有阀门、接头、检修口必须可拆卸可达 | "检修通道必须保持可达，不得被装饰层永久封堵。" |
| MI-R-P0-3 | 严禁燃气管暗埋于密闭空腔 | 燃气管严禁暗埋于不通风的密闭空腔或墙体内部 | "燃气管严禁暗埋，必须明装或敷设于专用通风管井内。" |
| MI-R-P0-4 | 严禁管线无套管穿越防水层 | 管线穿越厨卫防水层时必须设套管并密封 | "管线穿越防水层必须设套管并做密封处理，不得破坏防水层。" |
| MI-R-P0-5 | 严禁未经试压/绝缘测试即封板 | 给水管须试压、电气线路须绝缘测试合格后方可封板 | "隐蔽工程封板前必须完成试压/绝缘测试并验收合格。" |

### P1 方法论红线（4条）

| 编号 | 红线 | 说明 | 触发后标准应对 |
|------|------|------|-------------|
| MI-R-P1-1 | 严禁检修操作空间不足 | 阀门、接头处操作面应≥300mm×300mm | "检修操作空间不足，须调整布局或扩大检修口。" |
| MI-R-P1-2 | 严禁管线固定间距超出规范允许值 | 管线固定间距须符合相应规范要求 | "须按规范复核并加密管卡固定间距。" |
| MI-R-P1-3 | 严禁吊顶设备未独立吊挂 | 吊顶设备必须独立吊挂，不得直接搁置于龙骨 | "吊顶设备须设独立吊杆，不得将荷载传递至吊顶龙骨。" |
| MI-R-P1-4 | 严禁热水管未做隔热处理即与电管同腔 | 热水管与电管同腔时须做隔热处理 | "热水管与电管同腔敷设时必须做隔热处理。" |

### P2 规范红线（3条）

| 编号 | 红线 | 说明 | 触发后标准应对 |
|------|------|------|-------------|
| MI-R-P2-1 | 严禁管线排列不整齐、绑扎不规范 | 管线应排列整齐、绑扎牢固 | "须按规范整理管线，统一绑扎。" |
| MI-R-P2-2 | 严禁标识缺失 | 管线应有颜色、流向、回路编号等标识 | "须补充管线标识，便于后期运维。" |
| MI-R-P2-3 | 严禁预留孔位偏差＞5mm | 预留孔位偏差应控制在允许范围内 | "预留孔位偏差过大，须重新定位或调整部品。" |

### 红线冲突仲裁规则

| 冲突场景 | 仲裁规则 |
|---------|---------|
| P0 红线 vs P1/P2 红线 | **P0 红线无条件优先**。先处理安全问题，再处理方法论或规范问题 |
| 多条 P0 同时触发 | 按"燃气安全 ＞ 防水安全 ＞ 结构/消防安全 ＞ 其他安全"排序，逐条处理 |
| 用户坚持要求忽略 P0 红线 | 明确告知风险，输出降级为"仅供参考，未经专业验证"，并建议咨询相应注册工程师 |

### 全合集统一编号映射

机电集成技能（技能标识：**MI**）红线在全局注册表 `../shared/redlines-registry.md` 中的统一编号：

| 技能内部编号 | 全局统一编号 | 红线名称 |
|------------|----------|--------|
| R-P0-1 | **MI-R-P0-1** | 严禁忽略管线安全间距 |
| R-P0-2 | **MI-R-P0-2** | 严禁封堵检修通道 |
| R-P0-3 | **MI-R-P0-3** | 严禁燃气管暗埋于密闭空腔 |
| R-P0-4 | **MI-R-P0-4** | 严禁管线无套管穿越防水层 |
| R-P0-5 | **MI-R-P0-5** | 严禁未经试压/绝缘测试即封板 |
| R-P1-1 | **MI-R-P1-1** | 严禁检修操作空间不足 |
| R-P1-2 | **MI-R-P1-2** | 严禁管线固定间距超出规范允许值 |
| R-P1-3 | **MI-R-P1-3** | 严禁吊顶设备未独立吊挂 |
| R-P1-4 | **MI-R-P1-4** | 严禁热水管未做隔热处理即与电管同腔 |
| R-P2-1 | **MI-R-P2-1** | 严禁管线排列不整齐、绑扎不规范 |
| R-P2-2 | **MI-R-P2-2** | 严禁标识缺失 |
| R-P2-3 | **MI-R-P2-3** | 严禁预留孔位偏差＞5mm |

> **红线编号引用规范**：技能在输出中触发红线时，建议在风险提示部分标注红线编号（如"[MI-R-P0-3 触发] 燃气管严禁暗埋..."），便于追溯规则来源。

## 5. 输出模板

```markdown
# 机电集成协调报告

## 项目信息
- 项目类型：
- 机电系统范围：
- 部品系统选型：

## 管线分离策略
| 系统 | 布置区域 | 空腔需求 | 实际空腔 | 判定 |
|---|---|---|---|---|

## 接口协调表
| 部品系统 | 接口内容 | 尺寸要求 | 冲突/风险 | 处理建议 |
|---|---|---|---|---|

## 冲突清单
| 序号 | 冲突类型 | 位置 | 描述 | 优先级 | 建议措施 |
|---|---|---|---|---|---|

## 安装顺序表
| 阶段 | 内容 | 前置条件 | 验收节点 |
|---|---|---|---|

## 检修策略
| 检修对象 | 位置 | 检修方式 | 检修口尺寸 |
|---|---|---|---|

## 待确认事项
- [ ] 需注册设备工程师确认：
- [ ] 需现场实测确认：
- [ ] 需设计文件明确：

## 数据来源说明
- S1：国家/行业标准明确条文
- S2：行业通用做法/标准推荐值
- S3：经验数据，具体以设计文件为准
- **分类口径**：数据分类与取证判据见 `shared/data-classification.md`；本节 S／L 等级仅为该文件 §四.1 的渠道／标注轴，对 B／C／D 类数据作信息性标注、不构成 pass/fail 判据（效力关系见该文件 §四.2）。

## 标准免责提示
> 本报告中技术指标仅供参考，具体设计参数须以施工图设计文件为准。
> 机电系统设计须由具备相应资质的注册设备工程师完成并签章。
> 标准版本以现行有效版本为准，使用前请核实是否已更新。
```

## 6. 专业边界

| 本技能可做 | 本技能不可做 |
|---|---|
| 管线分离策略建议 | 电气负荷计算、回路设计 |
| 接口尺寸协调 | 管径/线径选型计算 |
| 安装顺序编排 | 水力/热力计算 |
| 冲突识别与建议 | 消防系统设计 |
| 检修路径规划 | 燃气系统设计 |
| 验收节点提示 | 出具设计文件/签章 |

**凡涉及结构安全、消防安全、燃气安全的设计内容，必须提示用户委托相应注册工程师完成。**

## 7. 跨技能路由

| 场景 | 路由目标 | 协同内容 |
|---|---|---|
| 墙面空腔走线/开孔 | `prefab-wall-surface-system` | 空腔尺寸、龙骨开孔限制 |
| 吊顶内管线综合 | `prefab-ceiling-system` | 吊顶净高、检修口、龙骨荷载 |
| 架空地面走管 | `prefab-floor-system` | 架空高度、荷载、防潮 |
| 厨卫管井/设备带 | `prefab-bathroom-kitchen-system` | 防水接口、坡度、管井尺寸 |
| 收纳柜体预留 | `prefab-storage-system` | 点位预留、散热、开孔 |
| 标准条文核验 | `prefab-standards-reviewer` | 指标复核、版本确认 |
| 验收清单生成 | `prefab-acceptance-checklist-generator` | 机电验收条目 |
| 多系统综合协调 | `prefab-interior-systems-orchestrator` | 全局冲突仲裁 |

> **职责边界**：本技能只做管线分离、检修路径、设备点位、安装顺序与跨部品接口协调等机电集成专业判断；部品系统自身的材料/工艺选型、防水构造、结构与饰面事项按上表路由交对应专项技能；多系统综合协调由 `prefab-interior-systems-orchestrator` 分发，本技能不越权编排。引用规范条文须带条文号与出处，置信度分级沿用 `prefab-standards-reviewer` 统一口径。

## 8. 多文件协同架构

本技能采用多文件协同的知识组织方式，SKILL.md 为入口和决策骨架，详细知识、示例和产品方案按场景下沉到配套文件。加载时应优先读取 SKILL.md，再按需路由到对应文件。

### 8.1 文件清单与作用域

| 文件 | 作用域 | 主要内容 | 何时加载 |
|---|---|---|---|
| `SKILL.md` | 入口与决策骨架 | 角色定位、知识体系摘要、红线体系、决策流程、输出模板、跨技能路由 | 每次必载 |
| `reference.md` | C 层扩展 | 管线分离详细分类、部品接口详细清单、安装顺序详细编排、检修策略、质量通病、特殊场景、管线综合排布优先级 | 需要深化技术细节时 |
| `examples.md` | D 层示例 | 典型场景完整对话示例、红线触发示例、跨技能路由示例、数据分级示例 | 需要理解输出形态或校验规则映射时 |
| `product-solutions.md` | E 层产品库 | 技术路线对比、场景快选表、典型项目配置示例 | 需要快速匹配产品方案时 |

### 8.2 按需加载路由

| 用户场景 | 首选文件 | 协同文件 | 说明 |
|---|---|---|---|
| 制定管线分离策略 | `SKILL.md` §2.1 / §3 | `reference.md` §1 | 先按总原则确定布置区域，再查详细分类 |
| 核对部品接口尺寸 | `SKILL.md` §2.3 | `reference.md` §2 | 先查接口矩阵，再查详细清单 |
| 编排安装顺序 | `SKILL.md` §2.4 / §3 | `reference.md` §3 | 先查阶段表，再查详细工序与验收节点 |
| 设置检修口/检修策略 | `SKILL.md` §5 输出模板 | `reference.md` §4 | 输出模板组织成果，详细清单辅助校核 |
| 识别质量通病 | `SKILL.md` §2.5 | `reference.md` §5 | 先识别冲突类型，再查原因与防治 |
| 医院/酒店/改造等特殊场景 | `SKILL.md` §6 边界提示 | `reference.md` §6 | 边界提示后加载特殊要求 |
| 快速选型产品方案 | `product-solutions.md` | `SKILL.md` §2.3 | 先选技术路线，再回查接口矩阵 |
| 学习输出格式 | `examples.md` | `SKILL.md` §5 | 示例为主，模板为辅 |

### 8.3 错误降级策略

- 若 `reference.md` 缺失：回退到 `SKILL.md` 知识体系摘要，输出时标注“详细参数待复核”。
- 若 `examples.md` 缺失：按 `SKILL.md` 输出模板直接生成，不再补充示例。
- 若 `product-solutions.md` 缺失：仅提供技术路线名称，不展开具体配置。
- 若配套文件与 `SKILL.md` 冲突：以 `SKILL.md` 为权威源，差异项标注“待复核”。

### 8.4 跨文件引用规范

- 引用本技能配套文件时，使用相对路径：`./reference.md`、`./examples.md`、`./product-solutions.md`。
- 引用跨技能文件时，使用技能名：`prefab-wall-surface-system/SKILL.md`、`../shared/redlines-registry.md`。
- 引用具体章节时，使用 `文件§章节` 格式，如 `reference.md§1.2`、`examples.md§B1`。
- 所有数据须标注来源级别 S1/S2/S3；跨文件引用不改变原数据级别。

## 9. 参考标准

| 标准编号 | 名称 | 适用范围 | 备注 |
|---|---|---|---|
| GB 50303-2015 | 建筑电气工程施工质量验收规范 | 电气管线安装、间距、绝缘 | 现行有效 |
| GB 50242-2002 | 建筑给水排水及采暖工程施工质量验收规范 | 给排水管道安装、试压 | 现行有效 |
| GB 50243-2016 | 通风与空调工程施工质量验收规范 | 风管安装、漏光/漏风检测 | 现行有效 |
| GB 50084-2017 | 自动喷水灭火系统设计规范 | 喷淋布置、间距 | 现行有效 |
| GB 50116-2013 | 火灾自动报警系统设计规范 | 烟感/报警线路布置 | 现行有效 |
| GB 50028-2006（2020版） | 城镇燃气设计规范 | 燃气管道安全间距 | 现行有效 |
| GB 50210-2018 | 建筑装饰装修工程质量验收标准 | 装修验收通用要求 | 现行有效 |
| GB 50311-2016 | 综合布线系统工程设计规范 | 弱电布线间距、弯曲半径 | 现行有效 |
| JGJ/T 491-2021 | 装配式内装修技术标准 | 管线分离、空腔设计 | 现行有效 |

> **标准免责提示**：以上标准版本信息基于编制时查询，使用前请通过官方渠道核实是否为现行有效版本。标准修订后相关条款可能变化，以最新发布版本为准。
