# 产品解决方案库

> 本文件为 `prefab-mep-integration-system` 技能的 E 层（产品解决方案库），在管线分离策略和冲突检查完成后可引导展示。未经验证不得直接推荐。
>
> 加载策略：按需加载，仅在用户主动询问产品或 B1/B2 完成后可选引导。

---

## 1. 管线分离三大技术路线

| 技术路线 | 定义 | 适用场景 | 空腔需求 | 成本区间 | 核心优势 | 主要风险 |
|---------|------|---------|---------|---------|---------|---------|
| 墙面空腔走线 | 轻钢龙骨+饰面板，管线敷设在龙骨间 | 住宅、公寓、酒店客房 | 50~120mm | 中低 | 检修方便、装饰效果好 | 空腔尺寸不足导致挤压 |
| 吊顶空腔走线 | 管线集中布置于吊顶内 | 风管、桥架、喷淋多的区域 | 150~600mm | 中 | 大管径管线容易布置 | 标高冲突、检修口遗漏 |
| 架空地面走线 | 支撑脚+架空地板，管线敷设于架空层 | 给排水横管、地暖、电气 | 60~200mm | 中高 | 地面可逆、便于检修 | 荷载、防潮、噪声控制 |

> **独立性声明**：以上分类为技术路线对比，不针对任何品牌或产品；具体选型须以 B1/B2 结论和设计文件为准。

---

## 2. 系统场景快选表

| 系统 | 首选区域 | 备选区域 | 关键控制点 | 数据来源 |
|------|---------|---------|-----------|---------|
| 强电 | 墙面空腔、吊顶 | 架空地面 | 与弱电间距≥300mm | S1：GB 50303-2015 |
| 弱电 | 墙面空腔、吊顶 | — | 与强电间距≥300mm | S1：GB 50303-2015 |
| 给水支管 | 墙面空腔、吊顶 | 架空地面 | 固定间距、试压 | S1：GB 50242-2002 |
| 排水横管 | 架空地面、管井 | 同层排水降板 | 坡度≥0.026（DN50） | S1：GB 50242-2002 |
| 地暖 | 架空地面 | — | 底部防潮、散热 | S1：JGJ 142-2012 |
| 空调风管 | 吊顶 | — | 净高、独立吊挂 | S1：GB 50243-2016 |
| 喷淋/消防 | 吊顶、管井 | — | 不得随意改动 | S1：GB 50084-2017 |
| 燃气 | 明装/专用通风管井 | — | 严禁暗埋 | S1：GB 50028-2006 |

---

## 3. 典型配置示例

### 3.1 长租公寓机电分离（标准户型）

| 部位 | 布置系统 | 空腔/做法 | 验收要点 |
|------|---------|----------|---------|
| 墙面 | 强弱电、给水支管 | 轻钢龙骨空腔 80mm | 间距、固定、绝缘 |
| 吊顶 | 新风管、照明、烟感 | 吊顶空腔 250mm | 标高、独立吊挂、检修口 |
| 架空地面 | 排水横管、地暖 | 架空高度 150mm | 坡度、防潮、荷载 |
| 厨卫管井 | 给排水立管、排风 | 专用管井 | 防水套管、坡度 |

### 3.2 酒店客房机电分离

| 部位 | 布置系统 | 特殊要求 |
|------|---------|---------|
| 墙面 | 强电、弱电、给水 | 隔声密封、与收纳协调 |
| 吊顶 | 空调风管、新风、喷淋、烟感 | 集中检修口、噪声控制 |
| 地面 | 弱电、给水（局部） | 架空地板承载力须复核 |

---

## 4. 数据来源说明

- **S1**：国家标准/行业标准明确条文
- **S2**：行业通用做法/设计文件
- **S3**：经验数据，具体以设计文件为准
- **分类口径**：数据分类与取证判据见 `shared/data-classification.md`；本节 S／L 等级仅为该文件 §四.1 的渠道／标注轴，对 B／C／D 类数据作信息性标注、不构成 pass/fail 判据（效力关系见该文件 §四.2）。

> **标准免责提示**：产品具体物理性能以厂家 CMA/CNAS 认证检测报告为准。本库仅作为技术路线候选，不构成采购推荐或品牌背书。
